<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:tocPath="" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../../" MadCap:HelpSystemFileName="EDU36311A_PG CHM.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Reset and Non-volatile Settings </title>
        <link href="../../css/Kt_Basic.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../../css/Keysight_Help_Flare.css" rel="stylesheet" type="text/css" />
        <script type="text/javascript" src="../../SkinSupport/jquery-1.12.4.js">
        </script>
        <script type="text/javascript" src="../../SkinSupport/MadCapGlobal.js">
        </script>
        <script type="text/javascript" src="../../SkinSupport/MadCapSlideshow.js">
        </script>
        <script type="text/javascript" src="../../SkinSupport/MadCapMerging.js">
        </script>
        <script type="text/javascript" src="../../SkinSupport/MadCapAliasFile.js">
        </script>
        <script type="text/javascript" src="../../SkinSupport/MadCapUtilities.js">
        </script>
        <script type="text/javascript" src="../../SkinSupport/MadCapBody.js">
        </script>
        <script type="text/javascript" src="../../SkinSupport/MadCapHighlighter.js">
        </script>
    </head>
    <body>
        <h2 style="page-break-before: always;">Reset and Non-volatile Settings </h2>
        <p>The following tables show the reset and non-volatile settings. These parameters are set to the indicated default values at power-on or after *RST.</p>
        <h3>Reset (*RST) settings</h3>
        <p>The instrument's reset settings are listed below:</p>
        <table style="mc-table-style: url('../../css/Kt_Basic.css');margin-left: 0;margin-right: auto;" class="TableStyle-Kt_Basic" cellspacing="0">
            <col class="TableStyle-Kt_Basic-Column-Column1" style="width: 200px;" />
            <col class="TableStyle-Kt_Basic-Column-Column1" style="width: 250px;" />
            <thead>
                <tr class="TableStyle-Kt_Basic-Head-Header1">
                    <th class="TableStyle-Kt_Basic-HeadE-Column1-Header1">SCPI command</th>
                    <th class="TableStyle-Kt_Basic-HeadD-Column1-Header1">Default value</th>
                </tr>
            </thead>
            <tbody>
                <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                    <td class="TableStyle-Kt_Basic-BodyE-Column1-WhiteRows">INSTrument:SELect</td>
                    <td class="TableStyle-Kt_Basic-BodyD-Column1-WhiteRows">1</td>
                </tr>
                <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                    <td class="TableStyle-Kt_Basic-BodyE-Column1-WhiteRows">INSTrument:NSELect</td>
                    <td class="TableStyle-Kt_Basic-BodyD-Column1-WhiteRows"> 1</td>
                </tr>
                <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                    <td class="TableStyle-Kt_Basic-BodyE-Column1-WhiteRows">OUTPut:STATe </td>
                    <td class="TableStyle-Kt_Basic-BodyD-Column1-WhiteRows">OFF</td>
                </tr>
                <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                    <td class="TableStyle-Kt_Basic-BodyE-Column1-WhiteRows">OUTPut:STATe:DELay:FALL</td>
                    <td class="TableStyle-Kt_Basic-BodyD-Column1-WhiteRows">0</td>
                </tr>
                <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                    <td class="TableStyle-Kt_Basic-BodyE-Column1-WhiteRows">OUTPut:STATe:DELay:RISE</td>
                    <td class="TableStyle-Kt_Basic-BodyD-Column1-WhiteRows">0</td>
                </tr>
                <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                    <td class="TableStyle-Kt_Basic-BodyE-Column1-WhiteRows">OUTPut:TRACk:STATe</td>
                    <td class="TableStyle-Kt_Basic-BodyD-Column1-WhiteRows">OFF</td>
                </tr>
                <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                    <td class="TableStyle-Kt_Basic-BodyE-Column1-WhiteRows">CURRent</td>
                    <td class="TableStyle-Kt_Basic-BodyD-Column1-WhiteRows">
                        <p>Channel 1 = 5 A<br />Channel 2 and 3 = 1 A<br /></p>
                    </td>
                </tr>
                <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                    <td class="TableStyle-Kt_Basic-BodyE-Column1-WhiteRows">CURRent:TRIGgered</td>
                    <td class="TableStyle-Kt_Basic-BodyD-Column1-WhiteRows">
                        <p>Channel 1 = 0.002 A<br />Channel 2 and 3 = 0.001 A</p>
                    </td>
                </tr>
                <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                    <td class="TableStyle-Kt_Basic-BodyE-Column1-WhiteRows">CURRent:PROTection:STATe</td>
                    <td class="TableStyle-Kt_Basic-BodyD-Column1-WhiteRows">OFF</td>
                </tr>
                <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                    <td class="TableStyle-Kt_Basic-BodyE-Column1-WhiteRows">CURRent:PROTection:DELay</td>
                    <td class="TableStyle-Kt_Basic-BodyD-Column1-WhiteRows">50 ms</td>
                </tr>
                <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                    <td class="TableStyle-Kt_Basic-BodyE-Column1-WhiteRows">CURRent:PROTection:DELay:STARt</td>
                    <td class="TableStyle-Kt_Basic-BodyD-Column1-WhiteRows">SCH</td>
                </tr>
                <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                    <td class="TableStyle-Kt_Basic-BodyE-Column1-WhiteRows">CURRent:MODE</td>
                    <td class="TableStyle-Kt_Basic-BodyD-Column1-WhiteRows">FIX</td>
                </tr>
                <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                    <td class="TableStyle-Kt_Basic-BodyE-Column1-WhiteRows">VOLTage</td>
                    <td class="TableStyle-Kt_Basic-BodyD-Column1-WhiteRows">MIN (0)</td>
                </tr>
                <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                    <td class="TableStyle-Kt_Basic-BodyE-Column1-WhiteRows">VOLTage:TRIGgered</td>
                    <td class="TableStyle-Kt_Basic-BodyD-Column1-WhiteRows">MIN (0)</td>
                </tr>
                <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                    <td class="TableStyle-Kt_Basic-BodyE-Column1-WhiteRows">VOLTage:MODE</td>
                    <td class="TableStyle-Kt_Basic-BodyD-Column1-WhiteRows">FIX</td>
                </tr>
                <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                    <td class="TableStyle-Kt_Basic-BodyE-Column1-WhiteRows">VOLTage:PROTection</td>
                    <td class="TableStyle-Kt_Basic-BodyD-Column1-WhiteRows">
                        <p>Channel 1 = 6.6 V<br />Channel 2 = 33 V<br />Channel 3 = 33 V 
</p>
                    </td>
                </tr>
                <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                    <td class="TableStyle-Kt_Basic-BodyE-Column1-WhiteRows">INITiate:CONTinuous </td>
                    <td class="TableStyle-Kt_Basic-BodyD-Column1-WhiteRows">OFF</td>
                </tr>
                <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                    <td class="TableStyle-Kt_Basic-BodyE-Column1-WhiteRows">TRIGger:DELay</td>
                    <td class="TableStyle-Kt_Basic-BodyD-Column1-WhiteRows">0</td>
                </tr>
                <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                    <td class="TableStyle-Kt_Basic-BodyE-Column1-WhiteRows">TRIGger:SOURce</td>
                    <td class="TableStyle-Kt_Basic-BodyD-Column1-WhiteRows">BUS</td>
                </tr>
                <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                    <td class="TableStyle-Kt_Basic-BodyE-Column1-WhiteRows">DISPlay</td>
                    <td class="TableStyle-Kt_Basic-BodyD-Column1-WhiteRows">ON</td>
                </tr>
                <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                    <td class="TableStyle-Kt_Basic-BodyE-Column1-WhiteRows">DISPlay:VIEW</td>
                    <td class="TableStyle-Kt_Basic-BodyD-Column1-WhiteRows">METER3</td>
                </tr>
                <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                    <td class="TableStyle-Kt_Basic-BodyE-Column1-WhiteRows">HCOPy:SDUMp:DATA:FORMat</td>
                    <td class="TableStyle-Kt_Basic-BodyD-Column1-WhiteRows"> BMP</td>
                </tr>
                <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                    <td class="TableStyle-Kt_Basic-BodyE-Column1-WhiteRows">CALibration:CURRent:LEVel</td>
                    <td class="TableStyle-Kt_Basic-BodyD-Column1-WhiteRows"> MIN</td>
                </tr>
                <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                    <td class="TableStyle-Kt_Basic-BodyB-Column1-WhiteRows">CALibration:VOLTage:LEVel</td>
                    <td class="TableStyle-Kt_Basic-BodyA-Column1-WhiteRows"> MIN</td>
                </tr>
            </tbody>
        </table>
        <h3 style="page-break-before: always;">Non-volatile settings</h3>
        <p>The instrument's non-volatile settings are listed below:</p>
        <table style="mc-table-style: url('../../css/Kt_Basic.css');margin-left: 0;margin-right: auto;" class="TableStyle-Kt_Basic" cellspacing="0">
            <col class="TableStyle-Kt_Basic-Column-Column1" style="width: 200px;" />
            <col class="TableStyle-Kt_Basic-Column-Column1" style="width: 250px;" />
            <thead>
                <tr class="TableStyle-Kt_Basic-Head-Header1">
                    <th class="TableStyle-Kt_Basic-HeadE-Column1-Header1">SCPI command</th>
                    <th class="TableStyle-Kt_Basic-HeadD-Column1-Header1">Default value</th>
                </tr>
            </thead>
            <tbody>
                <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                    <td class="TableStyle-Kt_Basic-BodyE-Column1-WhiteRows">CALibration:SECure:CODE</td>
                    <td class="TableStyle-Kt_Basic-BodyD-Column1-WhiteRows">EDU36311A</td>
                </tr>
                <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                    <td class="TableStyle-Kt_Basic-BodyE-Column1-WhiteRows">CALibration:SECure:STATe</td>
                    <td class="TableStyle-Kt_Basic-BodyD-Column1-WhiteRows">ON</td>
                </tr>
                <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                    <td class="TableStyle-Kt_Basic-BodyE-Column1-WhiteRows">CALibration:STRing</td>
                    <td class="TableStyle-Kt_Basic-BodyD-Column1-WhiteRows">Empty quoted string ("")</td>
                </tr>
                <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                    <td class="TableStyle-Kt_Basic-BodyE-Column1-WhiteRows">CALibration:DATE</td>
                    <td class="TableStyle-Kt_Basic-BodyD-Column1-WhiteRows">-</td>
                </tr>
                <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                    <td class="TableStyle-Kt_Basic-BodyE-Column1-WhiteRows">CALibration:ASAVE</td>
                    <td class="TableStyle-Kt_Basic-BodyD-Column1-WhiteRows">OFF</td>
                </tr>
                <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                    <td class="TableStyle-Kt_Basic-BodyE-Column1-WhiteRows">SYSTem:BEEPer:STATe</td>
                    <td class="TableStyle-Kt_Basic-BodyD-Column1-WhiteRows">ON</td>
                </tr>
                <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                    <td class="TableStyle-Kt_Basic-BodyE-Column1-WhiteRows">OUTPut:PON:STATE</td>
                    <td class="TableStyle-Kt_Basic-BodyD-Column1-WhiteRows">RST</td>
                </tr>
                <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                    <td class="TableStyle-Kt_Basic-BodyE-Column1-WhiteRows">*PSC</td>
                    <td class="TableStyle-Kt_Basic-BodyD-Column1-WhiteRows">1</td>
                </tr>
                <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                    <td class="TableStyle-Kt_Basic-BodyE-Column1-WhiteRows">*ESE</td>
                    <td class="TableStyle-Kt_Basic-BodyD-Column1-WhiteRows">0</td>
                </tr>
                <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                    <td class="TableStyle-Kt_Basic-BodyB-Column1-WhiteRows">*SRE</td>
                    <td class="TableStyle-Kt_Basic-BodyA-Column1-WhiteRows">0</td>
                </tr>
            </tbody>
        </table>
        <h3>Non-volatile LAN&#160;settings</h3>
        <p>The instrument's non-volatile LAN settings are listed below:</p>
        <table style="mc-table-style: url('../../css/Kt_Basic.css');margin-left: 0;margin-right: auto;" class="TableStyle-Kt_Basic" cellspacing="0">
            <col class="TableStyle-Kt_Basic-Column-Column1" style="width: 200px;" />
            <col class="TableStyle-Kt_Basic-Column-Column1" style="width: 250px;" />
            <thead>
                <tr class="TableStyle-Kt_Basic-Head-Header1">
                    <th class="TableStyle-Kt_Basic-HeadE-Column1-Header1">SCPI command</th>
                    <th class="TableStyle-Kt_Basic-HeadD-Column1-Header1">Default value</th>
                </tr>
            </thead>
            <tbody>
                <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                    <td class="TableStyle-Kt_Basic-BodyE-Column1-WhiteRows">DHCP </td>
                    <td class="TableStyle-Kt_Basic-BodyD-Column1-WhiteRows">ON</td>
                </tr>
                <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                    <td class="TableStyle-Kt_Basic-BodyE-Column1-WhiteRows">LXI MDNS</td>
                    <td class="TableStyle-Kt_Basic-BodyD-Column1-WhiteRows">ON</td>
                </tr>
                <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                    <td class="TableStyle-Kt_Basic-BodyE-Column1-WhiteRows">Static IP Address</td>
                    <td class="TableStyle-Kt_Basic-BodyD-Column1-WhiteRows">192.168.10.1</td>
                </tr>
                <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                    <td class="TableStyle-Kt_Basic-BodyE-Column1-WhiteRows">Static Subnet Mask</td>
                    <td class="TableStyle-Kt_Basic-BodyD-Column1-WhiteRows">255.255.255.0</td>
                </tr>
                <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                    <td class="TableStyle-Kt_Basic-BodyE-Column1-WhiteRows">Static Gateway</td>
                    <td class="TableStyle-Kt_Basic-BodyD-Column1-WhiteRows">192.168.10.1</td>
                </tr>
                <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                    <td class="TableStyle-Kt_Basic-BodyE-Column1-WhiteRows">Static DNS</td>
                    <td class="TableStyle-Kt_Basic-BodyD-Column1-WhiteRows">0.0.0.0</td>
                </tr>
                <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                    <td class="TableStyle-Kt_Basic-BodyE-Column1-WhiteRows">Static Host name</td>
                    <td class="TableStyle-Kt_Basic-BodyD-Column1-WhiteRows">K-36311A-&lt;last 5 digits of serial number&gt;</td>
                </tr>
                <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                    <td class="TableStyle-Kt_Basic-BodyE-Column1-WhiteRows">Telnet Prompt</td>
                    <td class="TableStyle-Kt_Basic-BodyD-Column1-WhiteRows">EDU36311A &gt;</td>
                </tr>
                <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                    <td class="TableStyle-Kt_Basic-BodyB-Column1-WhiteRows">Telnet Welcome Message</td>
                    <td class="TableStyle-Kt_Basic-BodyA-Column1-WhiteRows">Welcome to Keysight's EDU36311A Triple Output DC Power Supply</td>
                </tr>
            </tbody>
        </table>
        <script type="text/javascript" src="../../SkinSupport/MadCapBodyEnd.js">
        </script>
    </body>
</html>