<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:tocPath="Programming Commands" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../../" MadCap:HelpSystemFileName="EDU36311A_PG CHM.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Voltage Subsystem</title>
        <link href="../../css/Kt_Basic.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../../css/Keysight_Help_Flare.css" rel="stylesheet" type="text/css" />
        <script type="text/javascript" src="../../SkinSupport/jquery-1.12.4.js">
        </script>
        <script type="text/javascript" src="../../SkinSupport/MadCapGlobal.js">
        </script>
        <script type="text/javascript" src="../../SkinSupport/MadCapSlideshow.js">
        </script>
        <script type="text/javascript" src="../../SkinSupport/MadCapMerging.js">
        </script>
        <script type="text/javascript" src="../../SkinSupport/MadCapAliasFile.js">
        </script>
        <script type="text/javascript" src="../../SkinSupport/MadCapUtilities.js">
        </script>
        <script type="text/javascript" src="../../SkinSupport/MadCapBody.js">
        </script>
        <script type="text/javascript" src="../../SkinSupport/MadCapHighlighter.js">
        </script>
    </head>
    <body>
        <h2 style="page-break-before: always;">VOLTage Subsystem</h2>
        <div>
            <h3 style="margin-bottom: 2pt;"><a name="Volt"></a>[SOURce:]VOLTage[:LEVel][:IMMediate][:AMPLitude] &lt;voltage&gt;| MINimum | MAXimum | DEFault[, (@&lt;chanlist&gt;)]</h3>
            <h3 style="margin-top: 0;">[SOURce:]VOLTage[:LEVel][:IMMediate][:AMPLitude]? [MINimum | MAXimum | DEFault,] [(@&lt;chanlist&gt;)]</h3>
            <p>The command programs the immediate output voltage level of the output in volts. The immediate level is the voltage limit value of the selected output.</p>
            <p>The query returns the output voltage level of the output in volts. MAX and  MIN return the highest and lowest programmable voltage levels respectively for the selected range.</p>
            <table class="TableStyle-Kt_Basic" style="mc-table-style: url('../../css/Kt_Basic.css');margin-left: 0;margin-right: auto;" cellspacing="0">
                <col class="TableStyle-Kt_Basic-Column-Column1" style="width: 100px;" />
                <col class="TableStyle-Kt_Basic-Column-Column1" style="width: 60px;" />
                <col class="TableStyle-Kt_Basic-Column-Column1" style="width: 60px;" />
                <col class="TableStyle-Kt_Basic-Column-Column1" style="width: 60px;" />
                <thead>
                    <tr class="TableStyle-Kt_Basic-Head-Header1">
                        <th class="TableStyle-Kt_Basic-HeadE-Column1-Header1">Channel</th>
                        <th class="TableStyle-Kt_Basic-HeadE-Column1-Header1">CH1</th>
                        <th class="TableStyle-Kt_Basic-HeadE-Column1-Header1">CH2</th>
                        <th class="TableStyle-Kt_Basic-HeadD-Column1-Header1">CH3</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                        <td class="TableStyle-Kt_Basic-BodyE-Column1-WhiteRows">MINimum</td>
                        <td class="TableStyle-Kt_Basic-BodyE-Column1-WhiteRows">
                            <p>0 V</p>
                        </td>
                        <td class="TableStyle-Kt_Basic-BodyE-Column1-WhiteRows">0 V</td>
                        <td class="TableStyle-Kt_Basic-BodyD-Column1-WhiteRows">0 V</td>
                    </tr>
                    <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                        <td class="TableStyle-Kt_Basic-BodyE-Column1-WhiteRows">MAXimum</td>
                        <td class="TableStyle-Kt_Basic-BodyE-Column1-WhiteRows">6.18 V</td>
                        <td class="TableStyle-Kt_Basic-BodyE-Column1-WhiteRows">30.9 V</td>
                        <td class="TableStyle-Kt_Basic-BodyD-Column1-WhiteRows">30.9 V</td>
                    </tr>
                    <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                        <td class="TableStyle-Kt_Basic-BodyB-Column1-WhiteRows">DEFault</td>
                        <td class="TableStyle-Kt_Basic-BodyB-Column1-WhiteRows">0 V</td>
                        <td class="TableStyle-Kt_Basic-BodyB-Column1-WhiteRows">0 V</td>
                        <td class="TableStyle-Kt_Basic-BodyA-Column1-WhiteRows">0 V</td>
                    </tr>
                </tbody>
            </table>
            <p>&#160;</p>
            <table class="TableStyle-Kt_Basic" style="mc-table-style: url('../../css/Kt_Basic.css');margin-left: 0;margin-right: auto;" cellspacing="0">
                <col class="TableStyle-Kt_Basic-Column-Column1" style="width: 300px;" />
                <col class="TableStyle-Kt_Basic-Column-Column1" style="width: 170px;" />
                <thead>
                    <tr class="TableStyle-Kt_Basic-Head-Header1">
                        <th class="TableStyle-Kt_Basic-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-Kt_Basic-HeadD-Column1-Header1">Typical return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                        <td class="TableStyle-Kt_Basic-BodyE-Column1-WhiteRows">
                            <p>0 - maximum | MIN | MAX |&#160;DEF (The maximum value is dependent on the voltage rating of the power supply)</p>
                            <p>Default: DEF</p>
                        </td>
                        <td class="TableStyle-Kt_Basic-BodyD-Column1-WhiteRows">&lt;voltage level&gt;</td>
                    </tr>
                    <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                        <td class="TableStyle-Kt_Basic-BodyA-Column1-WhiteRows" colspan="2">Sets the output voltage level to 20 V for channel 2:&#160;<span style="background-color: #dcdcdc;">VOLT 20, (@2)</span></td>
                    </tr>
                </tbody>
            </table>
        </div>
        <div>
            <h3 style="margin-bottom: 2pt;"><a name="VoltTrig"></a>[SOURce:]VOLTage[:LEVel]:TRIGgered[:AMPLitude] &lt;voltage&gt;| MINimum | MAXimum[, (@&lt;chanlist&gt;)]</h3>
            <h3 style="margin-top: 0;">[SOURce:]VOLTage[:LEVel]:TRIGgered[:AMPLitude]? [MINimum | MAXimum,] [(@&lt;chanlist&gt;)]</h3>
            <p>The command programs the triggered voltage level of the specified output channel in volts. The triggered level is a stored value that is transferred to the output when an output step is triggered.</p>
            <p>The query returns the programmed triggered level in the form +n.nnnnnnnnE+nn for each channel specified. Multiple responses are separated by commas.</p>
            <table class="TableStyle-Kt_Basic" style="mc-table-style: url('../../css/Kt_Basic.css');margin-left: 0;margin-right: auto;" cellspacing="0">
                <col class="TableStyle-Kt_Basic-Column-Column1" style="width: 100px;" />
                <col class="TableStyle-Kt_Basic-Column-Column1" style="width: 60px;" />
                <col class="TableStyle-Kt_Basic-Column-Column1" style="width: 60px;" />
                <col class="TableStyle-Kt_Basic-Column-Column1" style="width: 60px;" />
                <thead>
                    <tr class="TableStyle-Kt_Basic-Head-Header1">
                        <th class="TableStyle-Kt_Basic-HeadE-Column1-Header1">Channel</th>
                        <th class="TableStyle-Kt_Basic-HeadE-Column1-Header1">CH1</th>
                        <th class="TableStyle-Kt_Basic-HeadE-Column1-Header1">CH2</th>
                        <th class="TableStyle-Kt_Basic-HeadD-Column1-Header1">CH3</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                        <td class="TableStyle-Kt_Basic-BodyE-Column1-WhiteRows">MINimum</td>
                        <td class="TableStyle-Kt_Basic-BodyE-Column1-WhiteRows">
                            <p>0 V</p>
                        </td>
                        <td class="TableStyle-Kt_Basic-BodyE-Column1-WhiteRows">0 V</td>
                        <td class="TableStyle-Kt_Basic-BodyD-Column1-WhiteRows">0 V</td>
                    </tr>
                    <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                        <td class="TableStyle-Kt_Basic-BodyB-Column1-WhiteRows">MAXimum</td>
                        <td class="TableStyle-Kt_Basic-BodyB-Column1-WhiteRows">6.18 V</td>
                        <td class="TableStyle-Kt_Basic-BodyB-Column1-WhiteRows">30.9 V</td>
                        <td class="TableStyle-Kt_Basic-BodyA-Column1-WhiteRows">30.9 V</td>
                    </tr>
                </tbody>
            </table>
            <p>&#160;</p>
            <table class="TableStyle-Kt_Basic" style="mc-table-style: url('../../css/Kt_Basic.css');margin-left: 0;margin-right: auto;" cellspacing="0">
                <col class="TableStyle-Kt_Basic-Column-Column1" style="width: 300px;" />
                <col class="TableStyle-Kt_Basic-Column-Column1" style="width: 170px;" />
                <thead>
                    <tr class="TableStyle-Kt_Basic-Head-Header1">
                        <th class="TableStyle-Kt_Basic-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-Kt_Basic-HeadD-Column1-Header1">Typical return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                        <td class="TableStyle-Kt_Basic-BodyE-Column1-WhiteRows">
                            <p>0 - maximum | MIN | MAX <br />(The maximum value is dependent on the voltage rating of the power supply)</p>
                            <p>Default:  MIN</p>
                        </td>
                        <td class="TableStyle-Kt_Basic-BodyD-Column1-WhiteRows">&lt;voltage level&gt;</td>
                    </tr>
                    <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                        <td class="TableStyle-Kt_Basic-BodyA-Column1-WhiteRows" colspan="2">Sets the triggered voltage level to 5 V for channel 1:&#160;<span style="background-color: #dcdcdc;">VOLT:TRIG 5, (@1)</span></td>
                    </tr>
                </tbody>
            </table>
        </div>
        <h3 style="margin-bottom: 2pt;">[SOURce:]VOLTage:MODE FIXed | STEP[, (@&lt;chanlist&gt;)]</h3>
        <h3 style="margin-top: 0;">[SOURce:]VOLTage:MODE? [(@&lt;chanlist&gt;)]</h3>
        <p>The command determines what happens to the output voltage when the transient system is initiated and triggered.</p>
        <p>The query returns the voltage mode for each channel specified. Multiple responses are separated by commas.</p>
        <table class="TableStyle-Kt_Basic" style="mc-table-style: url('../../css/Kt_Basic.css');margin-left: 0;margin-right: auto;" cellspacing="0">
            <col class="TableStyle-Kt_Basic-Column-Column1" style="width: 60px;" />
            <col class="TableStyle-Kt_Basic-Column-Column1" />
            <thead>
                <tr class="TableStyle-Kt_Basic-Head-Header1">
                    <th class="TableStyle-Kt_Basic-HeadE-Column1-Header1">Mode</th>
                    <th class="TableStyle-Kt_Basic-HeadD-Column1-Header1">Description</th>
                </tr>
            </thead>
            <tbody>
                <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                    <td class="TableStyle-Kt_Basic-BodyE-Column1-WhiteRows">FIXed</td>
                    <td class="TableStyle-Kt_Basic-BodyD-Column1-WhiteRows">Nothing happens. The output voltage remains at the immediate value.
</td>
                </tr>
                <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                    <td class="TableStyle-Kt_Basic-BodyB-Column1-WhiteRows">STEP</td>
                    <td class="TableStyle-Kt_Basic-BodyA-Column1-WhiteRows">The output goes to the triggered level when a trigger occurs.</td>
                </tr>
            </tbody>
        </table>
        <p>&#160;</p>
        <table class="TableStyle-Kt_Basic" style="mc-table-style: url('../../css/Kt_Basic.css');margin-left: 0;margin-right: auto;" cellspacing="0">
            <col class="TableStyle-Kt_Basic-Column-Column1" style="width: 300px;" />
            <col class="TableStyle-Kt_Basic-Column-Column1" style="width: 170px;" />
            <thead>
                <tr class="TableStyle-Kt_Basic-Head-Header1">
                    <th class="TableStyle-Kt_Basic-HeadE-Column1-Header1">Parameter</th>
                    <th class="TableStyle-Kt_Basic-HeadD-Column1-Header1">Typical return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                    <td class="TableStyle-Kt_Basic-BodyE-Column1-WhiteRows">
                        <p>FIX | STEP</p>
                        <p>Default:  FIX</p>
                    </td>
                    <td class="TableStyle-Kt_Basic-BodyD-Column1-WhiteRows">FIX or STEP</td>
                </tr>
                <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                    <td class="TableStyle-Kt_Basic-BodyA-Column1-WhiteRows" colspan="2">Sets the voltage mode of channel 2 to Step:&#160;<span style="background-color: #dcdcdc;">VOLT:MODE STEP, (@2)</span></td>
                </tr>
            </tbody>
        </table>
        <div>
            <h3 style="margin-bottom: 2pt;"><a name="VoltProt"></a>[SOURce:]VOLTage:PROTection[:LEVel][:AMPLitude]  &lt;voltage&gt; | MINimum | MAXimum[, (@&lt;chanlist&gt;)]</h3>
            <h3 style="margin-top: 0;">[SOURce:]VOLTage:PROTection[:LEVel]? [MINimum | MAXimum,] [(@&lt;chanlist&gt;)]</h3>
            <p>The command sets the level at which overvoltage protection trips, in volts. </p>
            <p>The query returns  +n.nnnnnnnnE+nn in volts.</p>
            <table class="TableStyle-Kt_Basic" style="mc-table-style: url('../../css/Kt_Basic.css');margin-left: 0;margin-right: auto;" cellspacing="0">
                <col class="TableStyle-Kt_Basic-Column-Column1" style="width: 150px;" />
                <col class="TableStyle-Kt_Basic-Column-Column1" style="width: 220px;" />
                <thead>
                    <tr class="TableStyle-Kt_Basic-Head-Header1">
                        <th class="TableStyle-Kt_Basic-HeadE-Column1-Header1">Operation mode</th>
                        <th class="TableStyle-Kt_Basic-HeadD-Column1-Header1">Value</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                        <td class="TableStyle-Kt_Basic-BodyB-Column1-WhiteRows">OFF Mode</td>
                        <td class="TableStyle-Kt_Basic-BodyA-Column1-WhiteRows">
                            <p>CH1:  (MIN = 0.5 V, MAX = 6.6 V)
<br />CH2: (MIN = 1.5 V, MAX = 33 V)
<br />CH3: (MIN = 1.5 V, MAX = 33 V)</p>
                        </td>
                    </tr>
                </tbody>
            </table>
        </div>
        <p>&#160;</p>
        <table class="TableStyle-Kt_Basic" style="mc-table-style: url('../../css/Kt_Basic.css');margin-left: 0;margin-right: auto;" cellspacing="0">
            <col class="TableStyle-Kt_Basic-Column-Column1" style="width: 300px;" />
            <col class="TableStyle-Kt_Basic-Column-Column1" style="width: 170px;" />
            <thead>
                <tr class="TableStyle-Kt_Basic-Head-Header1">
                    <th class="TableStyle-Kt_Basic-HeadE-Column1-Header1">Parameter</th>
                    <th class="TableStyle-Kt_Basic-HeadD-Column1-Header1">Typical return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                    <td class="TableStyle-Kt_Basic-BodyE-Column1-WhiteRows">
                        <p>CH1:  0.5 -  MAX 
<br />CH2 and CH3: 1.5 -  MAX </p>
                        <p>Default: &lt;MAX in Maximum value&gt;</p>
                    </td>
                    <td class="TableStyle-Kt_Basic-BodyD-Column1-WhiteRows">&lt;voltage level&gt;</td>
                </tr>
                <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                    <td class="TableStyle-Kt_Basic-BodyA-Column1-WhiteRows" colspan="2">Sets the level at which overvoltage protection trips to 20 V for channel 2:&#160;<span style="background-color: #dcdcdc;">VOLT:PROT 20, (@2)</span></td>
                </tr>
            </tbody>
        </table>
        <div>
            <h3><a name="VoltProtCle"></a>[SOURce:]VOLTage:PROTection:CLEar [(@&lt;chanlist&gt;)]</h3>
            <p>The command clears the latch that disables the output due to an over voltage condition. You must clear the conditions that cause the over voltage protection tripped before executing this command. You can then restore the output to the state that existed before the over voltage condition occurred.</p>
            <table class="TableStyle-Kt_Basic" style="mc-table-style: url('../../css/Kt_Basic.css');margin-left: 0;margin-right: auto;" cellspacing="0">
                <col class="TableStyle-Kt_Basic-Column-Column1" style="width: 300px;" />
                <col class="TableStyle-Kt_Basic-Column-Column1" style="width: 170px;" />
                <thead>
                    <tr class="TableStyle-Kt_Basic-Head-Header1">
                        <th class="TableStyle-Kt_Basic-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-Kt_Basic-HeadD-Column1-Header1">Typical return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                        <td class="TableStyle-Kt_Basic-BodyE-Column1-WhiteRows">
                            <p>(none)</p>
                        </td>
                        <td class="TableStyle-Kt_Basic-BodyD-Column1-WhiteRows">(none)</td>
                    </tr>
                    <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                        <td class="TableStyle-Kt_Basic-BodyA-Column1-WhiteRows" colspan="2">Clears the latch that disables channel 1 due to an over voltage condition:&#160;<span style="background-color: #dcdcdc;">VOLT:PROT:CLE (@1)</span></td>
                    </tr>
                </tbody>
            </table>
        </div>
        <div>
            <h3 style="margin-bottom: 2pt;">[SOURce:]VOLTage:RANGe P6V | P30V | LOW |&#160;HIGH[, (@&lt;chanlist&gt;)]</h3>
            <h3 style="margin-top: 0;">[SOURce:]VOLTage:RANGe? [(@&lt;chanlist&gt;)]</h3>
            <p>The command sets the output voltage range on models that have multiple ranges. The power supply only support 1 range for voltage, accepting and returning a range that corresponds to the single range.</p>
            <p>The query returns the presently selected range.</p>
            <table class="TableStyle-Kt_Basic" style="mc-table-style: url('../../css/Kt_Basic.css');margin-left: 0;margin-right: auto;" cellspacing="0">
                <col class="TableStyle-Kt_Basic-Column-Column1" style="width: 300px;" />
                <col class="TableStyle-Kt_Basic-Column-Column1" style="width: 170px;" />
                <thead>
                    <tr class="TableStyle-Kt_Basic-Head-Header1">
                        <th class="TableStyle-Kt_Basic-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-Kt_Basic-HeadD-Column1-Header1">Typical return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                        <td class="TableStyle-Kt_Basic-BodyE-Column1-WhiteRows">
                            <p>P6V | P30V | LOW | HIGH</p>
                        </td>
                        <td class="TableStyle-Kt_Basic-BodyD-Column1-WhiteRows">&lt;voltage range&gt;</td>
                    </tr>
                    <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                        <td class="TableStyle-Kt_Basic-BodyA-Column1-WhiteRows" colspan="2">Queries the output voltage range for channel 1: <span style="background-color: #dcdcdc;">SOUR:VOLT:RANG? (@1)</span></td>
                    </tr>
                </tbody>
            </table>
        </div>
        <div>
            <h3><a name="VoltProtTrip"></a>[SOURce:]VOLTage:PROTection:TRIPped? [(@&lt;chanlist&gt;)]</h3>
            <p>The query indicates whether an overvoltage protection occurred (1) or not (0). This is reset to 0 by VOLTage:PROTection:CLEar.</p>
            <table class="TableStyle-Kt_Basic" style="mc-table-style: url('../../css/Kt_Basic.css');margin-left: 0;margin-right: auto;" cellspacing="0">
                <col class="TableStyle-Kt_Basic-Column-Column1" style="width: 300px;" />
                <col class="TableStyle-Kt_Basic-Column-Column1" style="width: 170px;" />
                <thead>
                    <tr class="TableStyle-Kt_Basic-Head-Header1">
                        <th class="TableStyle-Kt_Basic-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-Kt_Basic-HeadD-Column1-Header1">Typical return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                        <td class="TableStyle-Kt_Basic-BodyE-Column1-WhiteRows">
                            <p>(none)</p>
                        </td>
                        <td class="TableStyle-Kt_Basic-BodyD-Column1-WhiteRows">1 or 0</td>
                    </tr>
                    <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                        <td class="TableStyle-Kt_Basic-BodyA-Column1-WhiteRows" colspan="2">Indicates whether an overvoltage protection occurred on channel 1:&#160;<span style="background-color: #dcdcdc;">VOLT:PROT:TRIP? (@1)</span></td>
                    </tr>
                </tbody>
            </table>
        </div>
        <script type="text/javascript" src="../../SkinSupport/MadCapBodyEnd.js">
        </script>
    </body>
</html>