<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:tocPath="Programming Commands" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../../" MadCap:HelpSystemFileName="EDU36311A_PG CHM.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>CURRent Subsystem</title>
        <link href="../../css/Kt_Basic.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../../css/Keysight_Help_Flare.css" rel="stylesheet" type="text/css" />
        <script type="text/javascript" src="../../SkinSupport/jquery-1.12.4.js">
        </script>
        <script type="text/javascript" src="../../SkinSupport/MadCapGlobal.js">
        </script>
        <script type="text/javascript" src="../../SkinSupport/MadCapSlideshow.js">
        </script>
        <script type="text/javascript" src="../../SkinSupport/MadCapMerging.js">
        </script>
        <script type="text/javascript" src="../../SkinSupport/MadCapAliasFile.js">
        </script>
        <script type="text/javascript" src="../../SkinSupport/MadCapUtilities.js">
        </script>
        <script type="text/javascript" src="../../SkinSupport/MadCapBody.js">
        </script>
        <script type="text/javascript" src="../../SkinSupport/MadCapHighlighter.js">
        </script>
    </head>
    <body>
        <h2 style="page-break-before: always;">CURRent Subsystem</h2>
        <div>
            <h3 style="margin-bottom: 2pt;"><a name="Curr"></a>[SOURce:]CURRent[:LEVel][:IMMediate][:AMPLitude] &lt;current&gt; | MINimum | MAXimum | DEFault[, (@&lt;chanlist&gt;)]</h3>
            <h3 style="margin-top: 0;">[SOURce:]CURRent[:LEVel][:IMMediate][:AMPLitude]? [MINimum | MAXimum | <span>DEFault</span>,] [(@&lt;chanlist&gt;)]</h3>
            <p>The command directly programs the immediate current level of the power supply in amperes. The immediate level is the current limit value of the selected output.</p>
            <p>The query returns a number in the form +n.nnnnnnnnE+nn for each channel specified.</p>
            <table class="TableStyle-Kt_Basic" style="mc-table-style: url('../../css/Kt_Basic.css');margin-left: 0;margin-right: auto;" cellspacing="0">
                <col class="TableStyle-Kt_Basic-Column-Column1" style="width: 100px;" />
                <col class="TableStyle-Kt_Basic-Column-Column1" style="width: 60px;" />
                <col class="TableStyle-Kt_Basic-Column-Column1" style="width: 60px;" />
                <col class="TableStyle-Kt_Basic-Column-Column1" style="width: 60px;" />
                <thead>
                    <tr class="TableStyle-Kt_Basic-Head-Header1">
                        <th class="TableStyle-Kt_Basic-HeadE-Column1-Header1">Channel</th>
                        <th class="TableStyle-Kt_Basic-HeadE-Column1-Header1">CH1</th>
                        <th class="TableStyle-Kt_Basic-HeadE-Column1-Header1">CH2</th>
                        <th class="TableStyle-Kt_Basic-HeadD-Column1-Header1">CH3</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                        <td class="TableStyle-Kt_Basic-BodyE-Column1-WhiteRows">MINimum</td>
                        <td class="TableStyle-Kt_Basic-BodyE-Column1-WhiteRows">
                            <p>0.002 A</p>
                        </td>
                        <td class="TableStyle-Kt_Basic-BodyE-Column1-WhiteRows">0.001 A</td>
                        <td class="TableStyle-Kt_Basic-BodyD-Column1-WhiteRows">0.001 A</td>
                    </tr>
                    <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                        <td class="TableStyle-Kt_Basic-BodyE-Column1-WhiteRows">MAXimum</td>
                        <td class="TableStyle-Kt_Basic-BodyE-Column1-WhiteRows">5.15 A</td>
                        <td class="TableStyle-Kt_Basic-BodyE-Column1-WhiteRows">1.03 A</td>
                        <td class="TableStyle-Kt_Basic-BodyD-Column1-WhiteRows">1.03 A</td>
                    </tr>
                    <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                        <td class="TableStyle-Kt_Basic-BodyB-Column1-WhiteRows">DEFault</td>
                        <td class="TableStyle-Kt_Basic-BodyB-Column1-WhiteRows">5 A</td>
                        <td class="TableStyle-Kt_Basic-BodyB-Column1-WhiteRows">1 A</td>
                        <td class="TableStyle-Kt_Basic-BodyA-Column1-WhiteRows">1 A</td>
                    </tr>
                </tbody>
            </table>
        </div>
        <p>&#160;</p>
        <table class="TableStyle-Kt_Basic" style="mc-table-style: url('../../css/Kt_Basic.css');margin-left: 0;margin-right: auto;" cellspacing="0">
            <col class="TableStyle-Kt_Basic-Column-Column1" style="width: 300px;" />
            <col class="TableStyle-Kt_Basic-Column-Column1" style="width: 170px;" />
            <thead>
                <tr class="TableStyle-Kt_Basic-Head-Header1">
                    <th class="TableStyle-Kt_Basic-HeadE-Column1-Header1">Parameter</th>
                    <th class="TableStyle-Kt_Basic-HeadD-Column1-Header1">Typical return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                    <td class="TableStyle-Kt_Basic-BodyE-Column1-WhiteRows">
                        <p>0 - maximum | MIN | MAX |&#160;DEF (The maximum value is dependent on the current rating of the power supply)</p>
                        <p>Default:  &lt;DEF in Default value&gt;</p>
                    </td>
                    <td class="TableStyle-Kt_Basic-BodyD-Column1-WhiteRows">&lt;current level&gt;</td>
                </tr>
                <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                    <td class="TableStyle-Kt_Basic-BodyA-Column1-WhiteRows" colspan="2">Sets the output current level to 3 A for channel 1:&#160;<span style="background-color: #dcdcdc;">CURR 3, (@1)</span></td>
                </tr>
            </tbody>
        </table>
        <div>
            <h3 style="margin-bottom: 2pt;"><a name="CurrTrig"></a>[SOURce:]CURRent[:LEVel]:TRIGgered[:AMPLitude] &lt;current&gt; | MINimum | MAXimum[, (@&lt;chanlist&gt;)]</h3>
            <h3 style="margin-top: 0;">[SOURce:]CURRent[:LEVel]:TRIGgered[:AMPLitude]? [MINimum | MAXimum,] [(@&lt;chanlist&gt;)] </h3>
            <p>The command programs the triggered current level of the specified output channel. Units are in amperes. The triggered level is a stored value that is transferred to the output when an output step is triggered.</p>
            <p>The query returns the programmed triggered level in the form +n.nnnnnnnnE+nn for each channel specified. Multiple responses are separated by commas.</p>
            <table class="TableStyle-Kt_Basic" style="mc-table-style: url('../../css/Kt_Basic.css');margin-left: 0;margin-right: auto;" cellspacing="0">
                <col class="TableStyle-Kt_Basic-Column-Column1" style="width: 100px;" />
                <col class="TableStyle-Kt_Basic-Column-Column1" style="width: 60px;" />
                <col class="TableStyle-Kt_Basic-Column-Column1" style="width: 60px;" />
                <col class="TableStyle-Kt_Basic-Column-Column1" style="width: 60px;" />
                <thead>
                    <tr class="TableStyle-Kt_Basic-Head-Header1">
                        <th class="TableStyle-Kt_Basic-HeadE-Column1-Header1">Channel</th>
                        <th class="TableStyle-Kt_Basic-HeadE-Column1-Header1">CH1</th>
                        <th class="TableStyle-Kt_Basic-HeadE-Column1-Header1">CH2</th>
                        <th class="TableStyle-Kt_Basic-HeadD-Column1-Header1">CH3</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                        <td class="TableStyle-Kt_Basic-BodyE-Column1-WhiteRows">MINimum</td>
                        <td class="TableStyle-Kt_Basic-BodyE-Column1-WhiteRows">
                            <p>0.002 A</p>
                        </td>
                        <td class="TableStyle-Kt_Basic-BodyE-Column1-WhiteRows">0.001 A</td>
                        <td class="TableStyle-Kt_Basic-BodyD-Column1-WhiteRows">0.001 A</td>
                    </tr>
                    <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                        <td class="TableStyle-Kt_Basic-BodyB-Column1-WhiteRows">MAXimum</td>
                        <td class="TableStyle-Kt_Basic-BodyB-Column1-WhiteRows">5.15 A</td>
                        <td class="TableStyle-Kt_Basic-BodyB-Column1-WhiteRows">1.03 A</td>
                        <td class="TableStyle-Kt_Basic-BodyA-Column1-WhiteRows">1.03 A</td>
                    </tr>
                </tbody>
            </table>
            <p>&#160;</p>
        </div>
        <table class="TableStyle-Kt_Basic" style="mc-table-style: url('../../css/Kt_Basic.css');margin-left: 0;margin-right: auto;" cellspacing="0">
            <col class="TableStyle-Kt_Basic-Column-Column1" style="width: 300px;" />
            <col class="TableStyle-Kt_Basic-Column-Column1" style="width: 170px;" />
            <thead>
                <tr class="TableStyle-Kt_Basic-Head-Header1">
                    <th class="TableStyle-Kt_Basic-HeadE-Column1-Header1">Parameter</th>
                    <th class="TableStyle-Kt_Basic-HeadD-Column1-Header1">Typical return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                    <td class="TableStyle-Kt_Basic-BodyE-Column1-WhiteRows">
                        <p>0 - maximum | MIN | MAX <br />(The maximum value is dependent on the current rating of the power supply)</p>
                        <p>*Default: MIN</p>
                    </td>
                    <td class="TableStyle-Kt_Basic-BodyD-Column1-WhiteRows">&lt;current level&gt;</td>
                </tr>
                <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                    <td class="TableStyle-Kt_Basic-BodyA-Column1-WhiteRows" colspan="2">Sets the triggered current to 1 A on channels 1 and 2:&#160;<span style="background-color: #dcdcdc;">CURR:TRIG 1, (@1,2)</span></td>
                </tr>
            </tbody>
        </table>
        <div>
            <h3 style="margin-bottom: 2pt;"><a name="CurrMode"></a>[SOURce:]CURRent:MODE  FIXed | STEP[,  (@&lt;chanlist&gt;)]</h3>
            <h3 style="margin-top: 0;">[SOURce:]CURRent:MODE? [(&lt;@chanlist&gt;)]</h3>
            <p>The command determines what happens to the output current when the transient system is initiated and triggered. </p>
            <p>The query returns the current mode for each channel specified. Multiple responses are separated by commas.</p>
            <table class="TableStyle-Kt_Basic" style="mc-table-style: url('../../css/Kt_Basic.css');margin-left: 0;margin-right: auto;" cellspacing="0">
                <col class="TableStyle-Kt_Basic-Column-Column1" style="width: 70px;" />
                <col class="TableStyle-Kt_Basic-Column-Column1" style="width: 400px;" />
                <thead>
                    <tr class="TableStyle-Kt_Basic-Head-Header1">
                        <th class="TableStyle-Kt_Basic-HeadE-Column1-Header1">Mode</th>
                        <th class="TableStyle-Kt_Basic-HeadD-Column1-Header1">Description</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                        <td class="TableStyle-Kt_Basic-BodyE-Column1-WhiteRows">FIXed</td>
                        <td class="TableStyle-Kt_Basic-BodyD-Column1-WhiteRows">Nothing happens. The output current remains at the immediate value.
</td>
                    </tr>
                    <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                        <td class="TableStyle-Kt_Basic-BodyB-Column1-WhiteRows">STEP</td>
                        <td class="TableStyle-Kt_Basic-BodyA-Column1-WhiteRows">The output goes to the triggered level when a trigger occurs.</td>
                    </tr>
                </tbody>
            </table>
        </div>
        <p>&#160;</p>
        <div>
            <table class="TableStyle-Kt_Basic" style="mc-table-style: url('../../css/Kt_Basic.css');margin-left: 0;margin-right: auto;" cellspacing="0">
                <col class="TableStyle-Kt_Basic-Column-Column1" style="width: 300px;" />
                <col class="TableStyle-Kt_Basic-Column-Column1" style="width: 170px;" />
                <thead>
                    <tr class="TableStyle-Kt_Basic-Head-Header1">
                        <th class="TableStyle-Kt_Basic-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-Kt_Basic-HeadD-Column1-Header1">Typical return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                        <td class="TableStyle-Kt_Basic-BodyE-Column1-WhiteRows">
                            <p>FIX | STEP </p>
                            <p>Default: FIX</p>
                        </td>
                        <td class="TableStyle-Kt_Basic-BodyD-Column1-WhiteRows">FIX or STEP</td>
                    </tr>
                    <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                        <td class="TableStyle-Kt_Basic-BodyA-Column1-WhiteRows" colspan="2">Sets the current mode of channel 3 to Step:&#160;<span style="background-color: #dcdcdc;">CURR:MODE STEP, (@3)</span></td>
                    </tr>
                </tbody>
            </table>
        </div>
        <div>
            <h3><a name="CurrProtCle"></a>[SOURce:]CURRent:PROTection:CLEar [(@&lt;chanlist&gt;)] </h3>
            <p>The command clears the latch that disables the output due to an over current condition. You must clear the conditions that cause the over current protection tripped before executing this command. You can then restore the output to the state that existed before the over current condition occurred.</p>
            <table class="TableStyle-Kt_Basic" style="mc-table-style: url('../../css/Kt_Basic.css');margin-left: 0;margin-right: auto;" cellspacing="0">
                <col class="TableStyle-Kt_Basic-Column-Column1" style="width: 300px;" />
                <col class="TableStyle-Kt_Basic-Column-Column1" style="width: 170px;" />
                <thead>
                    <tr class="TableStyle-Kt_Basic-Head-Header1">
                        <th class="TableStyle-Kt_Basic-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-Kt_Basic-HeadD-Column1-Header1">Typical return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                        <td class="TableStyle-Kt_Basic-BodyE-Column1-WhiteRows">
                            <p>(none)</p>
                        </td>
                        <td class="TableStyle-Kt_Basic-BodyD-Column1-WhiteRows">(none)</td>
                    </tr>
                    <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                        <td class="TableStyle-Kt_Basic-BodyA-Column1-WhiteRows" colspan="2">Clears the latch that disables channel 1 due to an over current condition:&#160;<span style="background-color: #dcdcdc;">CURR:PROT:CLE (@1)</span></td>
                    </tr>
                </tbody>
            </table>
        </div>
        <div>
            <h3 style="margin-bottom: 2pt;"><a name="CurrProtDel"></a>[SOURce:]CURRent:PROTection:DELay[:TIME] &lt;delay time&gt; | MINimum |&#160;MAXimum[, (@&lt;chanlist&gt;)]</h3>
            <h3 style="margin-top: 0;">[SOURce:]CURRent:PROTection:DELay[:TIME]? [MINimum |&#160;MAXimum,] [(@&lt;chanlist&gt;)]</h3>
            <p>Sets the time in milliseconds that the overcurrent protection is temporarily disabled after a current level change. Minimum value is 0 and maximum value is 3600 seconds. </p>
            <p>The query returns the overcurrent protection delay in milliseconds in the form  +n.nnnnnnnnE+nn.</p>
            <table class="TableStyle-Kt_Basic" style="mc-table-style: url('../../css/Kt_Basic.css');margin-left: 0;margin-right: auto;" cellspacing="0">
                <col class="TableStyle-Kt_Basic-Column-Column1" style="width: 300px;" />
                <col class="TableStyle-Kt_Basic-Column-Column1" style="width: 170px;" />
                <thead>
                    <tr class="TableStyle-Kt_Basic-Head-Header1">
                        <th class="TableStyle-Kt_Basic-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-Kt_Basic-HeadD-Column1-Header1">Typical return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                        <td class="TableStyle-Kt_Basic-BodyE-Column1-WhiteRows">
                            <p>0 � 3600.000 | MIN | MAX </p>
                            <p>Default:  0.050</p>
                        </td>
                        <td class="TableStyle-Kt_Basic-BodyD-Column1-WhiteRows">&lt;delay time&gt;</td>
                    </tr>
                    <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                        <td class="TableStyle-Kt_Basic-BodyA-Column1-WhiteRows" colspan="2">Sets the protection delay to 0.2 seconds for channel 1:&#160;<span style="background-color: #dcdcdc;">CURR:PROT:DEL 0.2, (@1)</span></td>
                    </tr>
                </tbody>
            </table>
        </div>
        <div>
            <h3 style="margin-bottom: 2pt;"><a name="CurrProtDelStar"></a>[SOURce:]CURRent:PROTection:DELay:STARt SCHange | CCTRans[, (@&lt;chanlist&gt;)]</h3>
            <h3 style="margin-top: 0;">[SOURce:]CURRent:PROTection:DELay:STARt? [(@&lt;chanlist&gt;)]</h3>
            <p>The command specifies the conditions under which the overcurrent protection delay timer starts:</p>
            <table class="TableStyle-Kt_Basic" style="mc-table-style: url('../../css/Kt_Basic.css');margin-left: 0;margin-right: auto;" cellspacing="0">
                <col class="TableStyle-Kt_Basic-Column-Column1" style="width: 75px;" />
                <col class="TableStyle-Kt_Basic-Column-Column1" style="width: 915px;" />
                <thead>
                    <tr class="TableStyle-Kt_Basic-Head-Header1">
                        <th class="TableStyle-Kt_Basic-HeadE-Column1-Header1">Mode</th>
                        <th class="TableStyle-Kt_Basic-HeadD-Column1-Header1">Description</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                        <td class="TableStyle-Kt_Basic-BodyE-Column1-WhiteRows">
                            <p>SCHange</p>
                        </td>
                        <td class="TableStyle-Kt_Basic-BodyD-Column1-WhiteRows">
                            <p>Transitions into constant current mode are automatically ignored during a programmed settings change in voltage, current, or output state. At the end of the settings change, the delay timer starts, allowing additional protection delay time. There is no protection delay outside of these time windows.</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                        <td class="TableStyle-Kt_Basic-BodyB-Column1-WhiteRows">
                            <p>CCTRans</p>
                        </td>
                        <td class="TableStyle-Kt_Basic-BodyA-Column1-WhiteRows">
                            <p>The overcurrent protection delay timer is started by any transition of the output into constant current mode.</p>
                        </td>
                    </tr>
                </tbody>
            </table>
        </div>
        <div>
            <p>The query returns SCH or CCTR.</p>
            <table class="TableStyle-Kt_Basic" style="mc-table-style: url('../../css/Kt_Basic.css');margin-left: 0;margin-right: auto;" cellspacing="0">
                <col class="TableStyle-Kt_Basic-Column-Column1" style="width: 300px;" />
                <col class="TableStyle-Kt_Basic-Column-Column1" style="width: 210px;" />
                <thead>
                    <tr class="TableStyle-Kt_Basic-Head-Header1">
                        <th class="TableStyle-Kt_Basic-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-Kt_Basic-HeadD-Column1-Header1">Typical return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                        <td class="TableStyle-Kt_Basic-BodyE-Column1-WhiteRows">
                            <p>SCH | CCTR</p>
                            <p>Default:  SCH</p>
                        </td>
                        <td class="TableStyle-Kt_Basic-BodyD-Column1-WhiteRows">SCH or CCTR</td>
                    </tr>
                    <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                        <td class="TableStyle-Kt_Basic-BodyA-Column1-WhiteRows" colspan="2">Sets CCTRans as the current protection delay mode for channel 1:&#160;<span style="background-color: #dcdcdc;">CURR:PROT:DEL:STAR CCTR,(@1)</span></td>
                    </tr>
                </tbody>
            </table>
            <h3 style="margin-bottom: 2pt;"><a name="CurrProtStat"></a>[SOURce:]CURRent:PROTection:STATe ON | OFF | 1 | 0[, (@&lt;chanlist&gt;)]</h3>
            <h3 style="margin-top: 0;">[SOURce:]CURRent:PROTection:STATe? [(@&lt;chanlist&gt;)]</h3>
            <p>The command enables or disables overcurrent protection, which causes the instrument to go into a protected state when the power supply status is in constant current mode for a time longer than the over current protection (OCP) delay. Output will be OFF after OCP is tripped. An overcurrent condition can be cleared with the CURR:PROT:CLE command after the condition that caused the OCP trip is removed.</p>
            <p>The query returns 1 (ON)&#160;or 0 (OFF) for the over current protection state. </p>
            <table class="TableStyle-Kt_Basic" style="mc-table-style: url('../../css/Kt_Basic.css');margin-left: 0;margin-right: auto;" cellspacing="0">
                <col class="TableStyle-Kt_Basic-Column-Column1" style="width: 300px;" />
                <col class="TableStyle-Kt_Basic-Column-Column1" style="width: 170px;" />
                <thead>
                    <tr class="TableStyle-Kt_Basic-Head-Header1">
                        <th class="TableStyle-Kt_Basic-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-Kt_Basic-HeadD-Column1-Header1">Typical return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                        <td class="TableStyle-Kt_Basic-BodyE-Column1-WhiteRows">
                            <p>ON |&#160;1 | OFF |&#160;0</p>
                            <p>Default: OFF</p>
                        </td>
                        <td class="TableStyle-Kt_Basic-BodyD-Column1-WhiteRows">1 or 0</td>
                    </tr>
                    <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                        <td class="TableStyle-Kt_Basic-BodyA-Column1-WhiteRows" colspan="2">Enable the current protection state for channel 1:&#160;<span style="background-color: #dcdcdc;">CURR:PROT:STAT ON, (@1)</span></td>
                    </tr>
                </tbody>
            </table>
        </div>
        <div>
            <h3><a name="CurrProtTrip"></a>[SOURce:]CURRent:PROTection:TRIPped?  [(@&lt;chanlist&gt;)]</h3>
            <p>The query indicates whether an overcurrent protection occurred (1) or not (0). This is reset to 0 by CURRent:PROTection:CLEar.</p>
            <table class="TableStyle-Kt_Basic" style="mc-table-style: url('../../css/Kt_Basic.css');margin-left: 0;margin-right: auto;" cellspacing="0">
                <col class="TableStyle-Kt_Basic-Column-Column1" style="width: 300px;" />
                <col class="TableStyle-Kt_Basic-Column-Column1" style="width: 170px;" />
                <thead>
                    <tr class="TableStyle-Kt_Basic-Head-Header1">
                        <th class="TableStyle-Kt_Basic-HeadE-Column1-Header1">Parameter</th>
                        <th class="TableStyle-Kt_Basic-HeadD-Column1-Header1">Typical return</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                        <td class="TableStyle-Kt_Basic-BodyE-Column1-WhiteRows">
                            <p>(none)</p>
                        </td>
                        <td class="TableStyle-Kt_Basic-BodyD-Column1-WhiteRows">1 or 0</td>
                    </tr>
                    <tr class="TableStyle-Kt_Basic-Body-WhiteRows">
                        <td class="TableStyle-Kt_Basic-BodyA-Column1-WhiteRows" colspan="2">Indicates whether an overcurrent protection occurred on channel 1:&#160;<span style="background-color: #dcdcdc;">CURR:PROT:TRIP? (@1)</span></td>
                    </tr>
                </tbody>
            </table>
        </div>
        <script type="text/javascript" src="../../SkinSupport/MadCapBodyEnd.js">
        </script>
    </body>
</html>